网络秤XGS-STM32-HX711-1CH-A模块
MODBUS通信协议
版本：2.1
作者：潘江长
时间：2026-4-26
一、物理层与基本参数
•	接口：UART（异步串行）
•	波特率：4800 bps
•	数据位：8
•	校验位：无（None）
•	停止位：1 
•	字节序：MODBUS RTU 为大端模式（先发送高字节）
•	从机地址：默认 0x01
________________________________________
二、MODBUS RTU 帧格式
地址码 (1B)	功能码 (1B)	数据区 (nB)	CRC16 校验 (2B)
•	CRC16：低字节在前，高字节在后的“小端”模式（MODBUS 标准）
________________________________________
三、支持的功能码
仅使用 03 (读保持寄存器) 和 06 (写单个寄存器)，符合工业电子秤常用子集。
功能码	说明
0x03	读取 HX711 数据或配置值
0x06	写单个寄存器（如去皮、校准）
________________________________________
四、寄存器地址定义
寄存器地址 (HEX)	名称	访问类型	说明
寄存器地址 (HEX)	名称	访问类型	说明
0x0000	是设备的序列号		序列号的定义请看《小管事设备管理后台开发任务书》中关于设备序列号命名的章节
0x0010	ADC 原始值	只读	4 字节 (实际 HX711 为 24 位，对齐到 16–31 位可自行扩展)
0x0014	去皮值	读写	4 字节，用于手动设置或读取当前去皮量
0x0018	校准系数	读写	4 字节，单位：克/LSB（用户可缩放为浮点，单片机内用定点数乘除处理）
0x001C	实时重量（克）	只读	计算后 = (原始值 - 去皮值) × 校准系数
0x0020	控制与状态	读写/位	Bit0: 1=自动去皮；Bit1: 1=稳定状态；Bit2: 1=允许连续输出

